Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.231374E+01,5.532496E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.231120E+01,5.601570E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.225621E+01,5.634203E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.242735E+01,5.240208E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.217156E+01,6.074890E+01
00:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.223421E+01,5.559342E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.223333E+01,5.628184E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.217819E+01,5.661036E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.233485E+01,5.269772E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.211094E+01,6.097371E+01
00:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.215840E+01,5.585073E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.215883E+01,5.653779E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.210369E+01,5.686792E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.224744E+01,5.297881E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.205320E+01,6.118870E+01
01:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.208574E+01,5.609857E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.208727E+01,5.678486E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.203220E+01,5.711631E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.216453E+01,5.324698E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.199814E+01,6.139452E+01
01:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.201584E+01,5.633818E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.201837E+01,5.702395E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.196335E+01,5.735668E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.208566E+01,5.350351E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.194556E+01,6.159177E+01
01:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.195019E+01,5.656425E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.195322E+01,5.725103E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.189855E+01,5.758395E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.201180E+01,5.374502E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.189531E+01,6.178096E+01
01:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.188822E+01,5.677860E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.189140E+01,5.746746E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.183728E+01,5.779978E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.194237E+01,5.397316E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.184725E+01,6.196251E+01
02:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.182923E+01,5.698349E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.183225E+01,5.767537E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.177888E+01,5.800637E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.187658E+01,5.419032E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.180127E+01,6.213676E+01
02:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.177270E+01,5.718062E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.177548E+01,5.787576E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.172286E+01,5.820529E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.181402E+01,5.439779E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.175728E+01,6.230402E+01
02:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.171908E+01,5.736831E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.172145E+01,5.806719E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.166966E+01,5.839493E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.175494E+01,5.459448E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.171517E+01,6.246458E+01
02:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.166828E+01,5.754680E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.167007E+01,5.824988E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.161919E+01,5.857548E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.169917E+01,5.478091E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.167486E+01,6.261871E+01
03:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.161988E+01,5.771740E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.162102E+01,5.842489E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.157107E+01,5.874818E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.164630E+01,5.495830E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.163627E+01,6.276667E+01
03:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.157357E+01,5.788117E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.157406E+01,5.859301E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.152501E+01,5.891405E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.159602E+01,5.512761E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.159933E+01,6.290869E+01
03:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.152926E+01,5.803837E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.152913E+01,5.875435E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.148092E+01,5.907331E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.154821E+01,5.528914E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.156406E+01,6.304461E+01
03:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.148674E+01,5.818966E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.148605E+01,5.890953E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.143861E+01,5.922660E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.150263E+01,5.544365E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.153032E+01,6.317495E+01
04:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.144585E+01,5.833559E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.144465E+01,5.905909E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.139791E+01,5.937449E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.145905E+01,5.559181E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.149798E+01,6.330017E+01
04:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.140645E+01,5.847657E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.140482E+01,5.920340E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.135870E+01,5.951735E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.141733E+01,5.573409E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.146696E+01,6.342053E+01
04:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.136913E+01,5.861046E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.136696E+01,5.934095E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.132151E+01,5.965317E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.137782E+01,5.586920E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.143720E+01,6.353623E+01
04:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.133383E+01,5.873742E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.133098E+01,5.947196E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.128631E+01,5.978211E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.134042E+01,5.599743E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.140867E+01,6.364742E+01
05:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.130020E+01,5.885868E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.129664E+01,5.959733E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.125276E+01,5.990525E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.130482E+01,5.611977E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.138130E+01,6.375424E+01
05:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.127384E+01,5.895393E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.131950E+01,5.951384E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.130343E+01,5.971937E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.127846E+01,5.621058E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.135575E+01,6.385415E+01
05:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.128051E+01,5.892980E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.165813E+01,5.829243E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.176351E+01,5.806088E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.129407E+01,5.615681E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.133139E+01,6.394959E+01
05:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.132774E+01,5.875938E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.217624E+01,5.647786E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.237783E+01,5.592661E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.135785E+01,5.593762E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.132876E+01,6.395992E+01
06:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.139634E+01,5.851279E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.277321E+01,5.446548E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.302588E+01,5.377040E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.144702E+01,5.563280E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.134425E+01,6.389919E+01
06:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.147999E+01,5.821374E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.340543E+01,5.242190E+01,3.755171E+03,2.634864E+01,1.334350E-01,2.605738E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.363272E+01,5.183572E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.155339E+01,5.527162E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.137715E+01,6.377047E+01
06:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.154596E+01,5.797906E+01,1.626303E+03,6.206493E+01,5.778864E-02,6.164744E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.385514E+01,5.102080E+01,3.755171E+03,1.591829E+02,1.334350E-01,1.574023E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389984E+01,5.094682E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.163445E+01,5.499817E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.140890E+01,6.364649E+01
06:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.162156E+01,5.771146E+01,1.626303E+03,1.640681E+02,5.778864E-02,1.625294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389764E+01,5.058765E+01,3.755171E+03,3.151183E+02,1.334350E-01,3.115946E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389951E+01,5.068735E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.172688E+01,5.468819E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.144791E+01,6.349458E+01
07:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.173207E+01,5.732279E+01,1.626303E+03,3.000572E+02,5.778864E-02,2.970032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389916E+01,4.999327E+01,3.755171E+03,5.118630E+02,1.334350E-01,5.061410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389946E+01,5.021278E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.185685E+01,5.425566E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.150843E+01,6.325966E+01
07:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.184874E+01,5.691565E+01,1.626303E+03,4.720673E+02,5.778864E-02,4.670956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389921E+01,4.929860E+01,3.755171E+03,7.077814E+02,1.334350E-01,6.998680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389942E+01,4.967880E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.198954E+01,5.381803E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.157236E+01,6.301259E+01
07:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.197820E+01,5.646768E+01,1.626303E+03,6.304086E+02,5.778864E-02,6.233954E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389929E+01,4.866815E+01,3.755171E+03,8.098678E+02,1.334350E-01,8.008186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389947E+01,4.917957E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.212940E+01,5.336108E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.163626E+01,6.276673E+01
07:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.211840E+01,5.598702E+01,1.626303E+03,7.802277E+02,5.778864E-02,7.715207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389952E+01,4.818771E+01,3.755171E+03,8.916815E+02,1.334350E-01,8.817162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389957E+01,4.876784E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.227414E+01,5.289276E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.169802E+01,6.253011E+01
08:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.227081E+01,5.546968E+01,1.626303E+03,9.236415E+02,5.778864E-02,9.133214E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389969E+01,4.788651E+01,3.755171E+03,9.281633E+02,1.334350E-01,9.177852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389968E+01,4.845573E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.242931E+01,5.239584E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.175685E+01,6.230564E+01
08:15:00,3.862895E+03,3.221591E+01,1.372629E-01,3.207859E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.313604E+01,5.351169E+01,1.626303E+03,1.176295E+03,5.778864E-02,1.163133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389979E+01,4.844886E+01,3.755171E+03,1.193554E+03,1.334350E-01,1.180195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389976E+01,4.895341E+01,1.626303E+03,1.927649E+01,5.778864E-02,1.918205E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.326844E+01,5.072829E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.253703E+01,6.023994E+01
08:30:00,3.862895E+03,1.873592E+02,1.372629E-01,1.865246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.376614E+01,5.290958E+01,1.626303E+03,1.413877E+03,5.778864E-02,1.398061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389938E+01,4.931863E+01,3.755171E+03,1.458049E+03,1.334350E-01,1.441734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389949E+01,5.002543E+01,1.626303E+03,8.556941E+01,5.778864E-02,8.520002E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.379716E+01,5.069917E+01,2.983690E+03,1.943753E+02,1.060211E-01,1.950349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.350279E+01,5.821585E+01
08:45:00,3.862895E+03,4.018444E+02,1.372629E-01,3.986108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389957E+01,5.395695E+01,1.626303E+03,1.645362E+03,5.778864E-02,1.626987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389893E+01,4.993568E+01,3.755171E+03,1.721149E+03,1.334350E-01,1.701913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389914E+01,5.107367E+01,1.626303E+03,1.849253E+02,5.778864E-02,1.834434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389970E+01,5.224031E+01,2.983690E+03,4.596483E+02,1.060211E-01,4.573585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389891E+01,5.805538E+01
09:00:00,3.862895E+03,6.427644E+02,1.372629E-01,6.368613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389853E+01,5.474918E+01,1.626303E+03,1.867335E+03,5.778864E-02,1.846557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389804E+01,5.002827E+01,3.755171E+03,1.983176E+03,1.334350E-01,1.961080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389819E+01,5.155066E+01,1.626303E+03,3.007133E+02,5.778864E-02,2.979437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389894E+01,5.324625E+01,2.983690E+03,6.997824E+02,1.060211E-01,6.948342E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389843E+01,5.889138E+01
09:15:00,3.862895E+03,9.985027E+02,1.372629E-01,9.884554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389809E+01,5.594072E+01,1.626303E+03,1.996442E+03,5.778864E-02,1.974332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389771E+01,5.010763E+01,3.755171E+03,2.083363E+03,1.334350E-01,2.060257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389784E+01,5.227136E+01,1.626303E+03,4.614943E+02,5.778864E-02,4.568253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389846E+01,5.481433E+01,2.983690E+03,1.193426E+03,1.060211E-01,1.183012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389844E+01,6.022765E+01
09:30:00,3.862895E+03,1.262284E+03,1.372629E-01,1.248376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389653E+01,5.603295E+01,1.626303E+03,2.098973E+03,5.778864E-02,2.075830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389739E+01,4.997662E+01,3.755171E+03,2.166056E+03,1.334350E-01,2.142169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389704E+01,5.245791E+01,1.626303E+03,5.902444E+02,5.778864E-02,5.837184E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389703E+01,5.523216E+01,2.983690E+03,1.515186E+03,1.060211E-01,1.498495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389658E+01,6.031956E+01
09:45:00,3.862895E+03,1.494030E+03,1.372629E-01,1.477686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389607E+01,5.546382E+01,1.626303E+03,2.177485E+03,5.778864E-02,2.153555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389740E+01,4.985192E+01,3.755171E+03,2.242644E+03,1.334350E-01,2.218037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389683E+01,5.239591E+01,1.626303E+03,6.986015E+02,5.778864E-02,6.909294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389647E+01,5.490164E+01,2.983690E+03,1.786601E+03,1.060211E-01,1.767088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389525E+01,5.964651E+01
10:00:00,3.862895E+03,1.721129E+03,1.372629E-01,1.702385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389603E+01,5.474958E+01,1.626303E+03,2.234180E+03,5.778864E-02,2.209654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389750E+01,4.980661E+01,3.755171E+03,2.324823E+03,1.334350E-01,2.299384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389686E+01,5.232024E+01,1.626303E+03,8.004265E+02,5.778864E-02,7.916783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389634E+01,5.434387E+01,2.983690E+03,2.099896E+03,1.060211E-01,2.077095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389518E+01,5.879093E+01
10:15:00,3.862895E+03,1.824559E+03,1.372629E-01,1.804738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389679E+01,5.401661E+01,1.626303E+03,2.231292E+03,5.778864E-02,2.206791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389784E+01,4.982272E+01,3.755171E+03,2.319405E+03,1.334350E-01,2.294055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389734E+01,5.228708E+01,1.626303E+03,8.483214E+02,5.778864E-02,8.390772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389695E+01,5.373218E+01,2.983690E+03,2.178251E+03,1.060211E-01,2.154710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389620E+01,5.787784E+01
10:30:00,3.862895E+03,1.916959E+03,1.372629E-01,1.896078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389758E+01,5.362991E+01,1.626303E+03,2.209844E+03,5.778864E-02,2.185536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389818E+01,4.985337E+01,3.755171E+03,2.325510E+03,1.334350E-01,2.300046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389785E+01,5.227361E+01,1.626303E+03,8.894526E+02,5.778864E-02,8.797443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389764E+01,5.340572E+01,2.983690E+03,2.248733E+03,1.060211E-01,2.224386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389723E+01,5.737892E+01
10:45:00,3.862895E+03,1.999876E+03,1.372629E-01,1.978011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389771E+01,5.329266E+01,1.626303E+03,2.171212E+03,5.778864E-02,2.147284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389822E+01,4.990113E+01,3.755171E+03,2.340024E+03,1.334350E-01,2.314340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389787E+01,5.225162E+01,1.626303E+03,9.257841E+02,5.778864E-02,9.156495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389775E+01,5.312083E+01,2.983690E+03,2.311092E+03,1.060211E-01,2.285948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389737E+01,5.692565E+01
11:00:00,3.862895E+03,2.077316E+03,1.372629E-01,2.054519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389775E+01,5.302620E+01,1.626303E+03,2.116984E+03,5.778864E-02,2.093615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389823E+01,4.996524E+01,3.755171E+03,2.360262E+03,1.334350E-01,2.334297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389787E+01,5.222223E+01,1.626303E+03,9.591053E+02,5.778864E-02,9.485726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389778E+01,5.289257E+01,2.983690E+03,2.367714E+03,1.060211E-01,2.341824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389743E+01,5.656047E+01
11:15:00,3.862895E+03,2.113886E+03,1.372629E-01,2.090632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389787E+01,5.275343E+01,1.626303E+03,2.032877E+03,5.778864E-02,2.010411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389832E+01,4.998623E+01,3.755171E+03,2.347643E+03,1.334350E-01,2.321780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389796E+01,5.212923E+01,1.626303E+03,9.736467E+02,5.778864E-02,9.629323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389790E+01,5.264577E+01,2.983690E+03,2.359471E+03,1.060211E-01,2.333592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389760E+01,5.621970E+01
