Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.862895E+03,2.141242E+03,1.372629E-01,2.117663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389804E+01,5.233652E+01,1.626303E+03,1.934802E+03,5.778864E-02,1.913407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389847E+01,4.986592E+01,3.755171E+03,2.332327E+03,1.334350E-01,2.306618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389811E+01,5.184921E+01,1.626303E+03,9.843708E+02,5.778864E-02,9.735280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389806E+01,5.224265E+01,2.983690E+03,2.343102E+03,1.060211E-01,2.317370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389779E+01,5.577516E+01
11:45:00,3.862895E+03,2.161177E+03,1.372629E-01,2.137354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389816E+01,5.198544E+01,1.626303E+03,1.826210E+03,5.778864E-02,1.805999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389859E+01,4.985105E+01,3.755171E+03,2.316869E+03,1.334350E-01,2.291311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389821E+01,5.160952E+01,1.626303E+03,9.915742E+02,5.778864E-02,9.806414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389818E+01,5.190779E+01,2.983690E+03,2.320912E+03,1.060211E-01,2.295393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389789E+01,5.536435E+01
12:00:00,3.862895E+03,2.174724E+03,1.372629E-01,2.150726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389822E+01,5.177300E+01,1.626303E+03,1.710928E+03,5.778864E-02,1.691976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389862E+01,4.995565E+01,3.755171E+03,2.299852E+03,1.334350E-01,2.274459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389826E+01,5.148679E+01,1.626303E+03,9.961005E+02,5.778864E-02,9.851063E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389824E+01,5.171374E+01,2.983690E+03,2.294194E+03,1.060211E-01,2.268939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389795E+01,5.506037E+01
12:15:00,3.862895E+03,2.149594E+03,1.372629E-01,2.125855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389823E+01,5.164787E+01,1.626303E+03,1.578127E+03,5.778864E-02,1.560633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389864E+01,5.007099E+01,3.755171E+03,2.249434E+03,1.334350E-01,2.224580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389827E+01,5.142422E+01,1.626303E+03,9.831612E+02,5.778864E-02,9.723016E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389825E+01,5.160230E+01,2.983690E+03,2.203524E+03,1.060211E-01,2.179247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389796E+01,5.485450E+01
12:30:00,3.862895E+03,2.117628E+03,1.372629E-01,2.094255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389778E+01,5.114174E+01,1.626303E+03,1.446470E+03,5.778864E-02,1.430436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389843E+01,4.975161E+01,3.755171E+03,2.194898E+03,1.334350E-01,2.170661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389783E+01,5.095879E+01,1.626303E+03,9.668791E+02,5.778864E-02,9.562042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389784E+01,5.108835E+01,2.983690E+03,2.105325E+03,1.060211E-01,2.082144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389749E+01,5.435236E+01
12:45:00,3.862895E+03,2.080905E+03,1.372629E-01,2.057948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389795E+01,5.054560E+01,1.626303E+03,1.332058E+03,5.778864E-02,1.317290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389866E+01,4.943315E+01,3.755171E+03,2.137978E+03,1.334350E-01,2.114381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389800E+01,5.041049E+01,1.626303E+03,9.480767E+02,5.778864E-02,9.376129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389803E+01,5.049096E+01,2.983690E+03,2.001885E+03,1.060211E-01,1.979856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389762E+01,5.370156E+01
13:00:00,3.862895E+03,2.040529E+03,1.372629E-01,2.018016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389825E+01,5.012378E+01,1.626303E+03,1.234486E+03,5.778864E-02,1.220799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389868E+01,4.927691E+01,3.755171E+03,2.079217E+03,1.334350E-01,2.056268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389830E+01,5.003039E+01,1.626303E+03,9.293986E+02,5.778864E-02,9.191390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389833E+01,5.008016E+01,2.983690E+03,1.894412E+03,1.060211E-01,1.873573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389783E+01,5.314406E+01
13:15:00,3.862895E+03,2.125062E+03,1.372629E-01,2.101600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389849E+01,4.989614E+01,1.626303E+03,1.212808E+03,5.778864E-02,1.199356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389880E+01,4.926104E+01,3.755171E+03,2.147071E+03,1.334350E-01,2.123356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389853E+01,4.983714E+01,1.626303E+03,9.735936E+02,5.778864E-02,9.628372E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389855E+01,4.986459E+01,2.983690E+03,2.012953E+03,1.060211E-01,1.990804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389802E+01,5.273228E+01
13:30:00,3.862895E+03,2.216193E+03,1.372629E-01,2.191686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389849E+01,5.026452E+01,1.626303E+03,1.211767E+03,5.778864E-02,1.198316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389877E+01,4.978708E+01,3.755171E+03,2.222628E+03,1.334350E-01,2.198040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389852E+01,5.023310E+01,1.626303E+03,1.030740E+03,5.778864E-02,1.019335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389852E+01,5.024230E+01,2.983690E+03,2.141196E+03,1.060211E-01,2.117622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389777E+01,5.288492E+01
13:45:00,3.862895E+03,2.311757E+03,1.372629E-01,2.286178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389825E+01,5.075129E+01,1.626303E+03,1.216366E+03,5.778864E-02,1.202871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389845E+01,5.035825E+01,3.755171E+03,2.302487E+03,1.334350E-01,2.277002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389828E+01,5.074324E+01,1.626303E+03,1.103023E+03,5.778864E-02,1.090814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389823E+01,5.069059E+01,2.983690E+03,2.275659E+03,1.060211E-01,2.250605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389766E+01,5.326512E+01
14:00:00,3.862895E+03,2.410858E+03,1.372629E-01,2.384204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389791E+01,5.105303E+01,1.626303E+03,1.227208E+03,5.778864E-02,1.213610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389806E+01,5.070309E+01,3.755171E+03,2.384751E+03,1.334350E-01,2.358378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389794E+01,5.106875E+01,1.626303E+03,1.190843E+03,5.778864E-02,1.177680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389782E+01,5.089090E+01,2.983690E+03,2.414433E+03,1.060211E-01,2.387874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389746E+01,5.359584E+01
14:15:00,3.862895E+03,2.464066E+03,1.372629E-01,2.436877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389765E+01,5.114941E+01,1.626303E+03,1.220928E+03,5.778864E-02,1.207431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389780E+01,5.084179E+01,3.755171E+03,2.419168E+03,1.334350E-01,2.392466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389768E+01,5.119171E+01,1.626303E+03,1.270672E+03,5.778864E-02,1.256662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389750E+01,5.084084E+01,2.983690E+03,2.467888E+03,1.060211E-01,2.440786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389728E+01,5.379244E+01
14:30:00,3.862895E+03,2.517296E+03,1.372629E-01,2.489583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389748E+01,5.137363E+01,1.626303E+03,1.217431E+03,5.778864E-02,1.204007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389764E+01,5.112835E+01,3.755171E+03,2.451872E+03,1.334350E-01,2.424871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389751E+01,5.144654E+01,1.626303E+03,1.361642E+03,5.778864E-02,1.346670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389729E+01,5.089582E+01,2.983690E+03,2.521818E+03,1.060211E-01,2.494170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389706E+01,5.413144E+01
14:45:00,3.862895E+03,2.569689E+03,1.372629E-01,2.541461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389728E+01,5.158938E+01,1.626303E+03,1.216059E+03,5.778864E-02,1.202681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389745E+01,5.141191E+01,3.755171E+03,2.482471E+03,1.334350E-01,2.455193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389731E+01,5.169747E+01,1.626303E+03,1.461557E+03,5.778864E-02,1.445529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389705E+01,5.091620E+01,2.983690E+03,2.575959E+03,1.060211E-01,2.547769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389685E+01,5.447704E+01
15:00:00,3.862895E+03,2.621241E+03,1.372629E-01,2.592501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389708E+01,5.169921E+01,1.626303E+03,1.215029E+03,5.778864E-02,1.201687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389725E+01,5.158776E+01,3.755171E+03,2.508069E+03,1.334350E-01,2.480561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389712E+01,5.184588E+01,1.626303E+03,1.582417E+03,5.778864E-02,1.565102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389683E+01,5.081986E+01,2.983690E+03,2.630141E+03,1.060211E-01,2.601412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389664E+01,5.471985E+01
15:15:00,3.862895E+03,2.636455E+03,1.372629E-01,2.607595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389694E+01,5.171145E+01,1.626303E+03,1.198770E+03,5.778864E-02,1.185626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389713E+01,5.167123E+01,3.755171E+03,2.495512E+03,1.334350E-01,2.468183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389700E+01,5.190435E+01,1.626303E+03,1.700971E+03,5.778864E-02,1.682372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389712E+01,5.060021E+01,2.983690E+03,2.623219E+03,1.060211E-01,2.594616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389648E+01,5.484577E+01
15:30:00,3.862895E+03,2.645740E+03,1.372629E-01,2.616812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389696E+01,5.171693E+01,1.626303E+03,1.180931E+03,5.778864E-02,1.167997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389715E+01,5.175061E+01,3.755171E+03,2.475802E+03,1.334350E-01,2.448719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389702E+01,5.196164E+01,1.626303E+03,1.827467E+03,5.778864E-02,1.807487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389720E+01,5.037183E+01,2.983690E+03,2.611764E+03,1.060211E-01,2.583320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389655E+01,5.496910E+01
15:45:00,3.862895E+03,2.649147E+03,1.372629E-01,2.620204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389694E+01,5.172105E+01,1.626303E+03,1.161605E+03,5.778864E-02,1.148892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389713E+01,5.182733E+01,3.755171E+03,2.449764E+03,1.334350E-01,2.422985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389700E+01,5.201759E+01,1.626303E+03,1.958659E+03,5.778864E-02,1.937234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389725E+01,5.017443E+01,2.983690E+03,2.596523E+03,1.060211E-01,2.568269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389648E+01,5.507450E+01
16:00:00,3.862895E+03,2.645281E+03,1.372629E-01,2.616390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389692E+01,5.171738E+01,1.626303E+03,1.141866E+03,5.778864E-02,1.129374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389710E+01,5.189241E+01,3.755171E+03,2.420309E+03,1.334350E-01,2.393860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389698E+01,5.206257E+01,1.626303E+03,2.077119E+03,5.778864E-02,2.054376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389729E+01,5.001268E+01,2.983690E+03,2.578056E+03,1.060211E-01,2.550017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389641E+01,5.514095E+01
16:15:00,3.862895E+03,2.614002E+03,1.372629E-01,2.585455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389691E+01,5.170835E+01,1.626303E+03,1.112614E+03,5.778864E-02,1.100442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389709E+01,5.194667E+01,3.755171E+03,2.366927E+03,1.334350E-01,2.341063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389697E+01,5.209752E+01,1.626303E+03,2.175627E+03,5.778864E-02,2.151793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389733E+01,4.988044E+01,2.983690E+03,2.519891E+03,1.060211E-01,2.492492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389636E+01,5.516887E+01
16:30:00,3.862895E+03,2.571411E+03,1.372629E-01,2.543321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389708E+01,5.178219E+01,1.626303E+03,1.080568E+03,5.778864E-02,1.068745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389724E+01,5.208286E+01,3.755171E+03,2.305666E+03,1.334350E-01,2.280465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389714E+01,5.222016E+01,1.626303E+03,2.262196E+03,5.778864E-02,2.237402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389743E+01,4.980548E+01,2.983690E+03,2.458029E+03,1.060211E-01,2.431296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389669E+01,5.534086E+01
16:45:00,3.862895E+03,2.516950E+03,1.372629E-01,2.489446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389709E+01,5.188522E+01,1.626303E+03,1.046445E+03,5.778864E-02,1.034992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389724E+01,5.224635E+01,3.755171E+03,2.238576E+03,1.334350E-01,2.214101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389714E+01,5.237438E+01,1.626303E+03,2.333873E+03,5.778864E-02,2.308282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389745E+01,4.974503E+01,2.983690E+03,2.392487E+03,1.060211E-01,2.366457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389666E+01,5.556219E+01
17:00:00,3.862895E+03,2.449733E+03,1.372629E-01,2.422955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389706E+01,5.197734E+01,1.626303E+03,1.010257E+03,5.778864E-02,9.991979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389720E+01,5.239047E+01,3.755171E+03,2.165937E+03,1.334350E-01,2.142250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389710E+01,5.251019E+01,1.626303E+03,2.387760E+03,5.778864E-02,2.361568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389745E+01,4.968675E+01,2.983690E+03,2.323269E+03,1.060211E-01,2.297981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389656E+01,5.574633E+01
17:15:00,3.862895E+03,2.409234E+03,1.372629E-01,2.382891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389705E+01,5.205734E+01,1.626303E+03,9.890338E+02,5.778864E-02,9.782051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389717E+01,5.250924E+01,3.755171E+03,2.127267E+03,1.334350E-01,2.103998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389707E+01,5.261957E+01,1.626303E+03,2.438862E+03,5.778864E-02,2.412101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389748E+01,4.963987E+01,2.983690E+03,2.323691E+03,1.060211E-01,2.298391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389648E+01,5.587080E+01
17:30:00,3.862895E+03,2.358878E+03,1.372629E-01,2.333086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389706E+01,5.214132E+01,1.626303E+03,9.673511E+02,5.778864E-02,9.567616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389716E+01,5.261758E+01,3.755171E+03,2.086879E+03,1.334350E-01,2.064055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389706E+01,5.271716E+01,1.626303E+03,2.465374E+03,5.778864E-02,2.438316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389751E+01,4.961359E+01,2.983690E+03,2.321744E+03,1.060211E-01,2.296481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389643E+01,5.594902E+01
17:45:00,3.862895E+03,2.298329E+03,1.372629E-01,2.273198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389709E+01,5.224237E+01,1.626303E+03,9.439922E+02,5.778864E-02,9.336601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389717E+01,5.273021E+01,3.755171E+03,2.042014E+03,1.334350E-01,2.019685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389707E+01,5.281827E+01,1.626303E+03,2.464095E+03,5.778864E-02,2.437045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389756E+01,4.961152E+01,2.983690E+03,2.317142E+03,1.060211E-01,2.291944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389640E+01,5.600165E+01
18:00:00,3.862895E+03,2.229436E+03,1.372629E-01,2.205055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389712E+01,5.236638E+01,1.626303E+03,9.184279E+02,5.778864E-02,9.083760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389719E+01,5.285608E+01,3.755171E+03,1.991553E+03,1.334350E-01,1.969776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389708E+01,5.293249E+01,1.626303E+03,2.430480E+03,5.778864E-02,2.403790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389761E+01,4.963597E+01,2.983690E+03,2.309440E+03,1.060211E-01,2.284335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389639E+01,5.604439E+01
18:15:00,3.862895E+03,2.018993E+03,1.372629E-01,1.996910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389715E+01,5.251226E+01,1.626303E+03,8.300702E+02,5.778864E-02,8.209848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389721E+01,5.300019E+01,3.755171E+03,1.800282E+03,1.334350E-01,1.780596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389711E+01,5.306520E+01,1.626303E+03,2.296879E+03,5.778864E-02,2.271646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389766E+01,4.969183E+01,2.983690E+03,2.059326E+03,1.060211E-01,2.036944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389639E+01,5.608651E+01
18:30:00,3.862895E+03,1.787714E+03,1.372629E-01,1.768134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389784E+01,5.230140E+01,1.626303E+03,7.321437E+02,5.778864E-02,7.241192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389795E+01,5.279530E+01,3.755171E+03,1.587948E+03,1.334350E-01,1.570558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389789E+01,5.287347E+01,1.626303E+03,2.109986E+03,5.778864E-02,2.086787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389793E+01,4.935054E+01,2.983690E+03,1.789736E+03,1.060211E-01,1.770242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389781E+01,5.598550E+01
18:45:00,3.862895E+03,1.538283E+03,1.372629E-01,1.521398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389818E+01,5.204667E+01,1.626303E+03,6.259959E+02,5.778864E-02,6.191199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389827E+01,5.255391E+01,3.755171E+03,1.357338E+03,1.334350E-01,1.342440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389822E+01,5.264462E+01,1.626303E+03,1.859027E+03,5.778864E-02,1.838554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389841E+01,4.909278E+01,2.983690E+03,1.504490E+03,1.060211E-01,1.488049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389805E+01,5.587940E+01
19:00:00,3.862895E+03,1.275011E+03,1.372629E-01,1.260970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389847E+01,5.196139E+01,1.626303E+03,5.140746E+02,5.778864E-02,5.084093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389853E+01,5.248529E+01,3.755171E+03,1.113671E+03,1.334350E-01,1.101406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389848E+01,5.257485E+01,1.626303E+03,1.546407E+03,5.778864E-02,1.529335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389888E+01,4.912485E+01,2.983690E+03,1.206511E+03,1.060211E-01,1.193259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389819E+01,5.585225E+01
19:15:00,3.862895E+03,1.049046E+03,1.372629E-01,1.037455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389867E+01,5.207332E+01,1.626303E+03,4.181957E+02,5.778864E-02,4.135718E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389872E+01,5.261495E+01,3.755171E+03,9.070294E+02,1.334350E-01,8.970053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389867E+01,5.269189E+01,1.626303E+03,1.231617E+03,5.778864E-02,1.217979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389915E+01,4.940684E+01,2.983690E+03,9.712623E+02,1.060211E-01,9.605479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389830E+01,5.591951E+01
19:30:00,3.862895E+03,8.283059E+02,1.372629E-01,8.191298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389923E+01,5.172900E+01,1.626303E+03,3.244469E+02,5.778864E-02,3.208508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389931E+01,5.228686E+01,3.755171E+03,7.047668E+02,1.334350E-01,6.969585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389929E+01,5.237595E+01,1.626303E+03,9.398327E+02,5.778864E-02,9.293913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389937E+01,4.914631E+01,2.983690E+03,7.294363E+02,1.060211E-01,7.213734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389939E+01,5.567387E+01
19:45:00,3.862895E+03,6.184172E+02,1.372629E-01,6.115481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389945E+01,5.119735E+01,1.626303E+03,2.348532E+02,5.778864E-02,2.322436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389952E+01,5.177181E+01,3.755171E+03,5.114096E+02,1.334350E-01,5.057290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389950E+01,5.188039E+01,1.626303E+03,6.957582E+02,5.778864E-02,6.880065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389947E+01,4.868531E+01,2.983690E+03,4.835528E+02,1.060211E-01,4.781956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389959E+01,5.531021E+01
20:00:00,3.862895E+03,4.200232E+02,1.372629E-01,4.153433E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389963E+01,5.072454E+01,1.626303E+03,1.494962E+02,5.778864E-02,1.478299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389968E+01,5.131608E+01,3.755171E+03,3.272345E+02,1.334350E-01,3.235879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389967E+01,5.143786E+01,1.626303E+03,5.120896E+02,5.778864E-02,5.063723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389970E+01,4.831244E+01,2.983690E+03,2.358894E+02,1.060211E-01,2.332639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389974E+01,5.499561E+01
20:15:00,3.862895E+03,2.724290E+02,1.372629E-01,2.693866E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389976E+01,5.038752E+01,1.626303E+03,9.445083E+01,5.778864E-02,9.339543E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389980E+01,5.099746E+01,3.755171E+03,2.080969E+02,1.334350E-01,2.057721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389978E+01,5.112365E+01,1.626303E+03,3.834498E+02,5.778864E-02,3.791628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389984E+01,4.809096E+01,2.983690E+03,1.408373E+02,1.060211E-01,1.392628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389985E+01,5.478595E+01
20:30:00,3.862895E+03,1.570345E+02,1.372629E-01,1.552788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.388072E+01,5.031673E+01,1.626303E+03,5.289304E+01,5.778864E-02,5.230136E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.383510E+01,5.107601E+01,3.755171E+03,1.174310E+02,1.334350E-01,1.161176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.382938E+01,5.122070E+01,1.626303E+03,2.716455E+02,5.778864E-02,2.686051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389995E+01,4.799048E+01,2.983690E+03,7.329301E+01,1.060211E-01,7.247271E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.370815E+01,5.534448E+01
20:45:00,3.862895E+03,6.763851E+01,1.372629E-01,6.688159E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.385891E+01,5.036226E+01,1.626303E+03,2.203188E+01,5.778864E-02,2.178522E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.377997E+01,5.122723E+01,3.755171E+03,4.935769E+01,1.334350E-01,4.880518E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.377034E+01,5.138390E+01,1.626303E+03,1.740441E+02,5.778864E-02,1.720936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389997E+01,4.795168E+01,2.983690E+03,2.778550E+01,1.060211E-01,2.747427E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.354704E+01,5.587368E+01
21:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.379675E+01,5.056127E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.371079E+01,5.145119E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.369927E+01,5.161401E+01,1.626303E+03,8.757331E+01,5.778864E-02,8.659098E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389999E+01,4.793811E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.344237E+01,5.623489E+01
21:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.370385E+01,5.085516E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.362471E+01,5.172853E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.361037E+01,5.190088E+01,1.626303E+03,4.286297E+01,5.778864E-02,4.238192E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.390000E+01,4.793576E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.336128E+01,5.651747E+01
21:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.357485E+01,5.125663E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.350621E+01,5.210378E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.348650E+01,5.229431E+01,1.626303E+03,1.503448E+01,5.778864E-02,1.486572E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.381076E+01,4.819469E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.325372E+01,5.688868E+01
21:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.340069E+01,5.179896E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.334529E+01,5.261315E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.331600E+01,5.283619E+01,1.626303E+03,1.435278E+00,5.778864E-02,1.419165E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.367423E+01,4.859344E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.308852E+01,5.746030E+01
22:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.324055E+01,5.230212E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.319835E+01,5.308207E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.315907E+01,5.333942E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.352520E+01,4.903225E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.293105E+01,5.801046E+01
22:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.310660E+01,5.272705E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.307465E+01,5.348031E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.302857E+01,5.376184E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.337852E+01,4.946816E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.280599E+01,5.845149E+01
22:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.298855E+01,5.310486E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.296349E+01,5.384117E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.291402E+01,5.413583E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.323795E+01,4.988986E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.270465E+01,5.881173E+01
22:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.287775E+01,5.346234E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.285761E+01,5.418754E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.280649E+01,5.448968E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.310348E+01,5.029703E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.261442E+01,5.913463E+01
23:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.277197E+01,5.380623E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.275589E+01,5.452271E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.270365E+01,5.483059E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.297523E+01,5.068887E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.252969E+01,5.943972E+01
23:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.267126E+01,5.413596E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.265873E+01,5.484504E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.260557E+01,5.515794E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.285340E+01,5.106429E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.244944E+01,5.973028E+01
23:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.257556E+01,5.445138E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.256610E+01,5.515437E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.251225E+01,5.547147E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.273800E+01,5.142281E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.237380E+01,6.000564E+01
23:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.248441E+01,5.475374E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.247756E+01,5.545183E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.242323E+01,5.577240E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.262878E+01,5.176473E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.230258E+01,6.026620E+01
24:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.239728E+01,5.504453E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.239270E+01,5.573864E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.233802E+01,5.606221E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.252537E+01,5.209083E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.223533E+01,6.051345E+01
Peak,3.862895E+03,2.649147E+03,1.372629E-01,2.620204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.626303E+03,2.234180E+03,5.778864E-02,2.209654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.755171E+03,2.508069E+03,1.334350E-01,2.480561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.626303E+03,2.465374E+03,5.778864E-02,2.438316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.983690E+03,2.630141E+03,1.060211E-01,2.601412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.167316E-01,2.228283E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.914482E-02,1.879142E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.134763E-01,2.109527E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.914482E-02,2.073602E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.016284E-02,2.212302E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
